<?xml version="1.0" encoding="utf-8"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN"
"http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en">
<head>
<!-- 2026-05-26 ter 15:41 -->
<meta http-equiv="Content-Type" content="text/html;charset=utf-8" />
<meta name="viewport" content="width=device-width, initial-scale=1" />
<title>&lrm;</title>
<meta name="author" content="Matheus" />
<meta name="generator" content="Org Mode" />
<style type="text/css">
  #content { max-width: 60em; margin: auto; }
  .title  { text-align: center;
             margin-bottom: .2em; }
  .subtitle { text-align: center;
              font-size: medium;
              font-weight: bold;
              margin-top:0; }
  .todo   { font-family: monospace; color: red; }
  .done   { font-family: monospace; color: green; }
  .priority { font-family: monospace; color: orange; }
  .tag    { background-color: #eee; font-family: monospace;
            padding: 2px; font-size: 80%; font-weight: normal; }
  .timestamp { color: #bebebe; }
  .timestamp-kwd { color: #5f9ea0; }
  .org-right  { margin-left: auto; margin-right: 0px;  text-align: right; }
  .org-left   { margin-left: 0px;  margin-right: auto; text-align: left; }
  .org-center { margin-left: auto; margin-right: auto; text-align: center; }
  .underline { text-decoration: underline; }
  #postamble p, #preamble p { font-size: 90%; margin: .2em; }
  p.verse { margin-left: 3%; }
  pre {
    border: 1px solid #e6e6e6;
    border-radius: 3px;
    background-color: #f2f2f2;
    padding: 8pt;
    font-family: monospace;
    overflow: auto;
    margin: 1.2em;
  }
  pre.src {
    position: relative;
    overflow: auto;
  }
  pre.src:before {
    display: none;
    position: absolute;
    top: -8px;
    right: 12px;
    padding: 3px;
    color: #555;
    background-color: #f2f2f299;
  }
  pre.src:hover:before { display: inline; margin-top: 14px;}
  /* Languages per Org manual */
  pre.src-asymptote:before { content: 'Asymptote'; }
  pre.src-awk:before { content: 'Awk'; }
  pre.src-authinfo::before { content: 'Authinfo'; }
  pre.src-C:before { content: 'C'; }
  /* pre.src-C++ doesn't work in CSS */
  pre.src-clojure:before { content: 'Clojure'; }
  pre.src-css:before { content: 'CSS'; }
  pre.src-D:before { content: 'D'; }
  pre.src-ditaa:before { content: 'ditaa'; }
  pre.src-dot:before { content: 'Graphviz'; }
  pre.src-calc:before { content: 'Emacs Calc'; }
  pre.src-emacs-lisp:before { content: 'Emacs Lisp'; }
  pre.src-fortran:before { content: 'Fortran'; }
  pre.src-gnuplot:before { content: 'gnuplot'; }
  pre.src-haskell:before { content: 'Haskell'; }
  pre.src-hledger:before { content: 'hledger'; }
  pre.src-java:before { content: 'Java'; }
  pre.src-js:before { content: 'Javascript'; }
  pre.src-latex:before { content: 'LaTeX'; }
  pre.src-ledger:before { content: 'Ledger'; }
  pre.src-lisp:before { content: 'Lisp'; }
  pre.src-lilypond:before { content: 'Lilypond'; }
  pre.src-lua:before { content: 'Lua'; }
  pre.src-matlab:before { content: 'MATLAB'; }
  pre.src-mscgen:before { content: 'Mscgen'; }
  pre.src-ocaml:before { content: 'Objective Caml'; }
  pre.src-octave:before { content: 'Octave'; }
  pre.src-org:before { content: 'Org mode'; }
  pre.src-oz:before { content: 'OZ'; }
  pre.src-plantuml:before { content: 'Plantuml'; }
  pre.src-processing:before { content: 'Processing.js'; }
  pre.src-python:before { content: 'Python'; }
  pre.src-R:before { content: 'R'; }
  pre.src-ruby:before { content: 'Ruby'; }
  pre.src-sass:before { content: 'Sass'; }
  pre.src-scheme:before { content: 'Scheme'; }
  pre.src-screen:before { content: 'Gnu Screen'; }
  pre.src-sed:before { content: 'Sed'; }
  pre.src-sh:before { content: 'shell'; }
  pre.src-sql:before { content: 'SQL'; }
  pre.src-sqlite:before { content: 'SQLite'; }
  /* additional languages in org.el's org-babel-load-languages alist */
  pre.src-forth:before { content: 'Forth'; }
  pre.src-io:before { content: 'IO'; }
  pre.src-J:before { content: 'J'; }
  pre.src-makefile:before { content: 'Makefile'; }
  pre.src-maxima:before { content: 'Maxima'; }
  pre.src-perl:before { content: 'Perl'; }
  pre.src-picolisp:before { content: 'Pico Lisp'; }
  pre.src-scala:before { content: 'Scala'; }
  pre.src-shell:before { content: 'Shell Script'; }
  pre.src-ebnf2ps:before { content: 'ebfn2ps'; }
  /* additional language identifiers per "defun org-babel-execute"
       in ob-*.el */
  pre.src-cpp:before  { content: 'C++'; }
  pre.src-abc:before  { content: 'ABC'; }
  pre.src-coq:before  { content: 'Coq'; }
  pre.src-groovy:before  { content: 'Groovy'; }
  /* additional language identifiers from org-babel-shell-names in
     ob-shell.el: ob-shell is the only babel language using a lambda to put
     the execution function name together. */
  pre.src-bash:before  { content: 'bash'; }
  pre.src-csh:before  { content: 'csh'; }
  pre.src-ash:before  { content: 'ash'; }
  pre.src-dash:before  { content: 'dash'; }
  pre.src-ksh:before  { content: 'ksh'; }
  pre.src-mksh:before  { content: 'mksh'; }
  pre.src-posh:before  { content: 'posh'; }
  /* Additional Emacs modes also supported by the LaTeX listings package */
  pre.src-ada:before { content: 'Ada'; }
  pre.src-asm:before { content: 'Assembler'; }
  pre.src-caml:before { content: 'Caml'; }
  pre.src-delphi:before { content: 'Delphi'; }
  pre.src-html:before { content: 'HTML'; }
  pre.src-idl:before { content: 'IDL'; }
  pre.src-mercury:before { content: 'Mercury'; }
  pre.src-metapost:before { content: 'MetaPost'; }
  pre.src-modula-2:before { content: 'Modula-2'; }
  pre.src-pascal:before { content: 'Pascal'; }
  pre.src-ps:before { content: 'PostScript'; }
  pre.src-prolog:before { content: 'Prolog'; }
  pre.src-simula:before { content: 'Simula'; }
  pre.src-tcl:before { content: 'tcl'; }
  pre.src-tex:before { content: 'TeX'; }
  pre.src-plain-tex:before { content: 'Plain TeX'; }
  pre.src-verilog:before { content: 'Verilog'; }
  pre.src-vhdl:before { content: 'VHDL'; }
  pre.src-xml:before { content: 'XML'; }
  pre.src-nxml:before { content: 'XML'; }
  /* add a generic configuration mode; LaTeX export needs an additional
     (add-to-list 'org-latex-listings-langs '(conf " ")) in .emacs */
  pre.src-conf:before { content: 'Configuration File'; }

  table { border-collapse:collapse; }
  caption.t-above { caption-side: top; }
  caption.t-bottom { caption-side: bottom; }
  td, th { vertical-align:top;  }
  th.org-right  { text-align: center;  }
  th.org-left   { text-align: center;   }
  th.org-center { text-align: center; }
  td.org-right  { text-align: right;  }
  td.org-left   { text-align: left;   }
  td.org-center { text-align: center; }
  dt { font-weight: bold; }
  .footpara { display: inline; }
  .footdef  { margin-bottom: 1em; }
  .figure { padding: 1em; }
  .figure p { text-align: center; }
  .equation-container {
    display: table;
    text-align: center;
    width: 100%;
  }
  .equation {
    vertical-align: middle;
  }
  .equation-label {
    display: table-cell;
    text-align: right;
    vertical-align: middle;
  }
  .inlinetask {
    padding: 10px;
    border: 2px solid gray;
    margin: 10px;
    background: #ffffcc;
  }
  #org-div-home-and-up
   { text-align: right; font-size: 70%; white-space: nowrap; }
  textarea { overflow-x: auto; }
  .linenr { font-size: smaller }
  .code-highlighted { background-color: #ffff00; }
  .org-info-js_info-navigation { border-style: none; }
  #org-info-js_console-label
    { font-size: 10px; font-weight: bold; white-space: nowrap; }
  .org-info-js_search-highlight
    { background-color: #ffff00; color: #000000; font-weight: bold; }
  .org-svg { }
</style>
</head>
<body>
<div id="content" class="content">
<div id="table-of-contents" role="doc-toc">
<h2>Table of Contents</h2>
<div id="text-table-of-contents" role="doc-toc">
<ul>
<li><a href="#org73f3433">1. Ordem de execução</a>
<ul>
<li><a href="#orgeb1307e">1.1. Etapa de pré-processamento</a></li>
<li><a href="#org14353ea">1.2. Execução</a></li>
</ul>
</li>
<li><a href="#org3e15580">2. Descrição dos scripts</a>
<ul>
<li><a href="#org24fa0a8">2.1. processa<sub>medicoes.py</sub></a></li>
<li><a href="#orgdcc112d">2.2. gera<sub>loadshapes.py</sub></a></li>
<li><a href="#orgee63a2b">2.3. extrai<sub>dados</sub><sub>Loaddss</sub><sub>original.py</sub></a></li>
<li><a href="#org3fa2eb2">2.4. gera<sub>arquivo</sub><sub>Load</sub><sub>dss.py</sub></a></li>
<li><a href="#org3fd2f76">2.5. gera<sub>master</sub><sub>dss.py</sub></a></li>
</ul>
</li>
<li><a href="#orgfb53237">3. Guia Inputs e Outputs das funções</a>
<ul>
<li><a href="#orgc127eda">3.1. processa<sub>medicoes.py</sub></a></li>
<li><a href="#org46cd9bd">3.2. gera<sub>loadshapes.py</sub></a></li>
<li><a href="#org025b03b">3.3. extrai<sub>dados</sub><sub>Loaddss</sub><sub>original.py</sub></a></li>
<li><a href="#org1b2164a">3.4. gera<sub>arquivo</sub><sub>Load</sub><sub>dss.py</sub></a></li>
<li><a href="#orgcbb8fa9">3.5. gera<sub>master</sub><sub>dss.py</sub></a></li>
</ul>
</li>
<li><a href="#org5db63bf">4. Estrutura de diretórios</a></li>
<li><a href="#org8f5e133">5. Dependências</a></li>
</ul>
</div>
</div>
<div id="outline-container-org73f3433" class="outline-2">
<h2 id="org73f3433"><span class="section-number-2">1.</span> Ordem de execução</h2>
<div class="outline-text-2" id="text-1">
</div>
<div id="outline-container-orgeb1307e" class="outline-3">
<h3 id="orgeb1307e"><span class="section-number-3">1.1.</span> Etapa de pré-processamento</h3>
<div class="outline-text-3" id="text-1-1">
<ol class="org-ol">
<li>processa<sub>medicoes.py</sub>
<ol class="org-ol">
<li>gera<sub>loadshapes.py</sub>
<ol class="org-ol">
<li>extrai<sub>dados</sub><sub>Loaddss</sub><sub>original.py</sub>
<ol class="org-ol">
<li>gera<sub>arquivo</sub><sub>Load</sub><sub>dss.py</sub>
<ol class="org-ol">
<li>gera<sub>master</sub><sub>dss.py</sub></li>
</ol></li>
</ol></li>
</ol></li>
</ol></li>
</ol>
</div>
</div>
<div id="outline-container-org14353ea" class="outline-3">
<h3 id="org14353ea"><span class="section-number-3">1.2.</span> Execução</h3>
<div class="outline-text-3" id="text-1-2">
<ol class="org-ol">
<li><code>executa_simulacao.py</code></li>
</ol>
</div>
</div>
</div>
<div id="outline-container-org3e15580" class="outline-2">
<h2 id="org3e15580"><span class="section-number-2">2.</span> Descrição dos scripts</h2>
<div class="outline-text-2" id="text-2">
</div>
<div id="outline-container-org24fa0a8" class="outline-3">
<h3 id="org24fa0a8"><span class="section-number-3">2.1.</span> processa<sub>medicoes.py</sub></h3>
<div class="outline-text-3" id="text-2-1">
<p>
Processa os dados originais disponibilizados por Bu et al., garantindo
a formatação das datas no padrão datetime,e as medições para tipo numérico.
Além disso, realiza verificações nos dataframes em busca de
inconsistências.
</p>

<p>
Os dados correspondem a uma rede de distribuição real composta por
3 alimentadores, aos quais estão conectados 1120 consumidores. Todos
os consumidores são equipados com smart meters que registram o consumo
horário de energia (kWh). O conjunto de dados disponibilizado contempla
1 ano de medições.
</p>

<p>
Para preservação da privacidade dos consumidores, as medições dos smart
meters são agregadas no nível secundário dos transformadores de distribuição,
</p>

<p>
formando nós (buses). Ao todo, o sistema é composto por 240 nós.
A potência reativa da rede foi determinada por meio da atribuição de
fatores de potência aleatórios aos nós (buses), no intervalo de 0,90 a
0,95. A metodologia de cálculo utilizada está descrita na planilha de dados disponibilizada pelos autores.
</p>


<p>
Referência:
F. Bu, Y. Yuan, Z. Wang, K. Dehghanpour, and A. Kimber, "A Time-series Distribution Test System based on Real
Utility Data." 2019 North American Power Symposium (NAPS), Wichita, KS, USA, 2019, pp. 1-6.
<a href="https://wzy.ece.iastate.edu/Testsystem.html">https://wzy.ece.iastate.edu/Testsystem.html</a>
</p>

<p>
ENTRADA:
</p>
<ul class="org-ul">
<li>arquivo "Calculated Nodal P&amp;Q.xlsx" : arquivo original disponibilizado pelos autores.</li>
</ul>

<p>
SAÍDAS:
</p>
<ul class="org-ul">
<li>arquivo "Nodal<sub>PQ</sub><sub>processado.xlsx</sub>" : dados após processamento;</li>
<li>arquivo "log<sub>processamento</sub><sub>Nodal</sub><sub>PQ.txt</sub>" : relatório das verificações;</li>
<li>figuras:
<ul class="org-ul">
<li>FP<sub>1DIA</sub><sub>FeederA.png</sub> : Plot do Fator de Potência ao longo de 1 dia no Feeder A.</li>
<li>FP<sub>1DIA</sub><sub>FeederB.png</sub> : Plot do Fator de Potência ao longo de 1 dia no Feeder B.</li>
<li>FP<sub>1DIA</sub><sub>FeederC.png</sub> : Plot do Fator de Potência ao longo de 1 dia no Feeder C.</li>
<li>FP<sub>1DIA</sub><sub>subestacao.png</sub> : Plot do Fator de Potência ao longo de 1 dia na subestação.</li>
<li>FP<sub>total</sub><sub>FeederA.png</sub> : Plot do Fator de Potência do Feeder A ao longo de todo o período disponível.</li>
<li>FP<sub>total</sub><sub>FeederB.png</sub> : Plot do Fator de Potência do Feeder B ao longo de todo o período disponível.</li>
<li>FP<sub>total</sub><sub>FeederC.png</sub> : Plot do Fator de Potência do Feeder C ao longo de todo o período disponível.</li>
<li>FP<sub>total</sub> _subestacao.png : Plot do Fator de Potência na subestação ao longo de todo o período disponível.</li>
<li>potencia<sub>1DIA</sub><sub>FeederA</sub> : Plot das potências ativa e reativa ao longo de 1 dia no Feeder A.</li>
<li>potencia<sub>1DIA</sub><sub>FeederB</sub> : Plot das potências ativa e reativa ao longo de 1 dia no Feeder B.</li>
<li>potencia<sub>1DIA</sub><sub>FeederC</sub> : Plot das potências ativa e reativa ao longo de 1 dia no Feeder C.</li>
<li>potencia<sub>1DIA</sub><sub>subestacao</sub> : Plot das potências ativa e reativa ao longo de 1 dia na subestação.</li>
<li>potencia<sub>total</sub><sub>FeederA.png</sub> : Plot das potências ativa e reativa do Feeder A ao longo de todo o período disponível.</li>
<li>potencia<sub>total</sub><sub>FeederB.png</sub> : Plot das potências ativa e reativa do Feeder B ao longo de todo o período disponível.</li>
<li>potencia<sub>total</sub><sub>FeederC.png</sub> : Plot das potências ativa e reativa do Feeder C ao longo de todo o período disponível.</li>
<li>potencia<sub>total</sub><sub>subestacao.png</sub> : Plot das potências ativa e reativa na subestação ao longo de todo o período disponível.</li>
</ul></li>
</ul>
</div>
</div>
<div id="outline-container-orgdcc112d" class="outline-3">
<h3 id="orgdcc112d"><span class="section-number-3">2.2.</span> gera<sub>loadshapes.py</sub></h3>
<div class="outline-text-3" id="text-2-2">
<p>
Realiza uma leitura da planilha 'Nodal<sub>P</sub>&amp;Q<sub>processados.xlsx</sub>' e gera os arquivos .txt contendo os loadshapes de potência ativa em p.u (normalizados por unidade) por bus, e também os arquivos loadshapes.dss
que criam as cargas no OpenDss e apontam para os .txt
</p>

<p>
Etapas do processo:
</p>
<ol class="org-ol">
<li>Leitura dos dados</li>
<li>Eliminação das cargas nulas</li>
<li>Para cada bus, estabelece o valor máximo da série como potência de base</li>
<li>Realiza a normalização da série</li>
<li>Salva a série normalizada (loadshapes) em arquivos .txt, sendo um para cada bus</li>
<li>Gera o arquivo Loadshapes.dss para cada Feeder</li>
<li>Salva os valores de base adotados em uma planilha para possibilitar a conferencia.</li>
</ol>


<p>
INPUTS:
</p>
<ul class="org-ul">
<li>planilha 'Nodal<sub>PQ</sub><sub>processados.xlsx</sub>'</li>
</ul>


<p>
OUTPUTS:
</p>
<ul class="org-ul">
<li>arquivos .txt com o loadshape de cada bus. Padrão do nome do arquivo: FeederX<sub>Bus</sub><sub>xxxx.txt</sub> | Ex.: FeederA<sub>Bus</sub><sub>1003.txt</sub>
(arquivos são separados por Feeder)</li>
<li>arquivo Loadshapes.dss para cada Feeder. Padrão do nome do arquivo: Loadshapes<sub>FeederX</sub> | Ex.: Loadshapes<sub>FeederA.dss</sub></li>
<li>arquivo .csv contendo os valores de base adotados. Padrão do nome do arquivo: Valores<sub>de</sub><sub>Base</sub><sub>FeederX.csv</sub> | Ex.: Valores<sub>de</sub><sub>Base</sub><sub>FeederA.csv</sub></li>
<li>relatório: log<sub>gera</sub><sub>loadshapes.txt</sub></li>
</ul>
</div>
</div>
<div id="outline-container-orgee63a2b" class="outline-3">
<h3 id="orgee63a2b"><span class="section-number-3">2.3.</span> extrai<sub>dados</sub><sub>Loaddss</sub><sub>original.py</sub></h3>
<div class="outline-text-3" id="text-2-3">
<p>
O arquivo Load.dss original considera cargas estática e, portanto, é necessario a crição
de um novo arquivo Load.dss que considere os loadshapes das cargas.
</p>

<p>
Para isso, é preciso conhecer o as configurações (nome, numero de fases e tipo de conexão)
de cada carga.
</p>

<p>
Para tal, o script realiza a leitura linha a linha do arquivo "Load.dss" original e, por meiod
de buscas de padrões de texto (expressões regulares/regex) identifica as configurações de cada
carga e salva-as em uma arquivo .xlsx.
</p>

<p>
INPUTS:
</p>
<ul class="org-ul">
<li>Arquivo Load.dss original: 'Load<sub>Original.dss</sub>'</li>
</ul>

<p>
OUTPUT:
</p>
<ul class="org-ul">
<li>Arquivo de configurações dos loads: 'configs<sub>do</sub><sub>load.xlsx</sub>'</li>
</ul>
</div>
</div>
<div id="outline-container-org3fa2eb2" class="outline-3">
<h3 id="org3fa2eb2"><span class="section-number-3">2.4.</span> gera<sub>arquivo</sub><sub>Load</sub><sub>dss.py</sub></h3>
<div class="outline-text-3" id="text-2-4">
<p>
Gera três arquivos Load.dss, sendo um para cada Feeder, com base nas configurações extraídas
para cada feeder, nos loadshapes e valores de base definidos durante a construção dos loadshapes.
</p>

<p>
INPUTS:
</p>
<ul class="org-ul">
<li>planilha .xlsx contendo as configurações do feeder;</li>
<li>planilha .csv contendo os valores de base adotados;</li>
<li>arquivos loadshapes.dss.</li>
</ul>

<p>
OUTPUTS:
</p>
<ul class="org-ul">
<li>Arquivos Load.dss por feeder;</li>
<li>Relatório com inconsistências em .xlsx.</li>
</ul>
</div>
</div>
<div id="outline-container-org3fd2f76" class="outline-3">
<h3 id="org3fd2f76"><span class="section-number-3">2.5.</span> gera<sub>master</sub><sub>dss.py</sub></h3>
<div class="outline-text-3" id="text-2-5">
<p>
Tendo por base o arquivo Master.dss original, produz um novo arquivo Master
considerando os loadshapes gerados para cada load.
</p>

<p>
O script realiza uma varredura nos diretórios apontados, verifica a existência dos arquivos .dss que descrevem os
diversos elementos que compõem o sistema, e gera os "Redirects"
</p>

<ul class="org-ul">
<li>INPUTS:
<ul class="org-ul">
<li>endereços para diretório que contém os elementos do sistema;</li>
<li>endereços para diretório contendo loads e loadshapes</li>
</ul></li>

<li>OUTPUTS:
<ul class="org-ul">
<li>arquivo "Master<sub>sem</sub><sub>PV.dss</sub>"</li>
<li>relatório.</li>
</ul></li>
</ul>
</div>
</div>
</div>
<div id="outline-container-orgfb53237" class="outline-2">
<h2 id="orgfb53237"><span class="section-number-2">3.</span> Guia Inputs e Outputs das funções</h2>
<div class="outline-text-2" id="text-3">
</div>
<div id="outline-container-orgc127eda" class="outline-3">
<h3 id="orgc127eda"><span class="section-number-3">3.1.</span> processa<sub>medicoes.py</sub></h3>
<div class="outline-text-3" id="text-3-1">
<table border="2" cellspacing="0" cellpadding="6" rules="groups" frame="hsides">


<colgroup>
<col  class="org-left" />

<col  class="org-left" />

<col  class="org-left" />
</colgroup>
<thead>
<tr>
<th scope="col" class="org-left">Função</th>
<th scope="col" class="org-left">Inputs</th>
<th scope="col" class="org-left">Outputs</th>
</tr>
</thead>
<tbody>
<tr>
<td class="org-left">processa<sub>medicoes.py</sub></td>
<td class="org-left">"Calculated Nodal P&amp;Q.xlsx"</td>
<td class="org-left">"Nodal<sub>PQ</sub><sub>processado.xlsx</sub>"</td>
</tr>

<tr>
<td class="org-left">&#xa0;</td>
<td class="org-left">&#xa0;</td>
<td class="org-left">"log<sub>processamento</sub><sub>Nodal</sub><sub>PQ.txt</sub>"</td>
</tr>

<tr>
<td class="org-left">&#xa0;</td>
<td class="org-left">&#xa0;</td>
<td class="org-left">Figuras(plots)</td>
</tr>
</tbody>
</table>
</div>
</div>
<div id="outline-container-org46cd9bd" class="outline-3">
<h3 id="org46cd9bd"><span class="section-number-3">3.2.</span> gera<sub>loadshapes.py</sub></h3>
<div class="outline-text-3" id="text-3-2">
<table border="2" cellspacing="0" cellpadding="6" rules="groups" frame="hsides">


<colgroup>
<col  class="org-left" />

<col  class="org-left" />

<col  class="org-left" />
</colgroup>
<thead>
<tr>
<th scope="col" class="org-left">Função</th>
<th scope="col" class="org-left">Inputs</th>
<th scope="col" class="org-left">Outputs</th>
</tr>
</thead>
<tbody>
<tr>
<td class="org-left">gera<sub>loadshapes.py</sub></td>
<td class="org-left">'Nodal<sub>PQ</sub><sub>processado.xlsx</sub>'</td>
<td class="org-left">FeederX<sub>Bus</sub><sub>xxxx.txt</sub></td>
</tr>

<tr>
<td class="org-left">&#xa0;</td>
<td class="org-left">&#xa0;</td>
<td class="org-left">Loadshapes<sub>FeederX.dss</sub></td>
</tr>

<tr>
<td class="org-left">&#xa0;</td>
<td class="org-left">&#xa0;</td>
<td class="org-left">Valores<sub>de</sub><sub>Base</sub><sub>FeederX.csv</sub></td>
</tr>

<tr>
<td class="org-left">&#xa0;</td>
<td class="org-left">&#xa0;</td>
<td class="org-left">log<sub>gera</sub><sub>loadshapes.txt</sub></td>
</tr>
</tbody>
</table>
</div>
</div>
<div id="outline-container-org025b03b" class="outline-3">
<h3 id="org025b03b"><span class="section-number-3">3.3.</span> extrai<sub>dados</sub><sub>Loaddss</sub><sub>original.py</sub></h3>
<div class="outline-text-3" id="text-3-3">
<table border="2" cellspacing="0" cellpadding="6" rules="groups" frame="hsides">


<colgroup>
<col  class="org-left" />

<col  class="org-left" />

<col  class="org-left" />
</colgroup>
<thead>
<tr>
<th scope="col" class="org-left">Função</th>
<th scope="col" class="org-left">Inputs</th>
<th scope="col" class="org-left">Outputs</th>
</tr>
</thead>
<tbody>
<tr>
<td class="org-left">extrai<sub>dados</sub><sub>Loaddss</sub><sub>original.py</sub></td>
<td class="org-left">"Load<sub>Original.dss</sub>"</td>
<td class="org-left">"configs<sub>do</sub><sub>load.xlsx</sub>"</td>
</tr>
</tbody>
</table>
</div>
</div>
<div id="outline-container-org1b2164a" class="outline-3">
<h3 id="org1b2164a"><span class="section-number-3">3.4.</span> gera<sub>arquivo</sub><sub>Load</sub><sub>dss.py</sub></h3>
<div class="outline-text-3" id="text-3-4">
<table border="2" cellspacing="0" cellpadding="6" rules="groups" frame="hsides">


<colgroup>
<col  class="org-left" />

<col  class="org-left" />

<col  class="org-left" />
</colgroup>
<thead>
<tr>
<th scope="col" class="org-left">Função</th>
<th scope="col" class="org-left">Inputs</th>
<th scope="col" class="org-left">Outputs</th>
</tr>
</thead>
<tbody>
<tr>
<td class="org-left">gera<sub>arquivo</sub><sub>Load</sub><sub>dss.py</sub></td>
<td class="org-left">'configs<sub>do</sub><sub>load.xlsx</sub>'</td>
<td class="org-left">'Loads<sub>Feeder</sub>{nome feeder}.dss'</td>
</tr>

<tr>
<td class="org-left">&#xa0;</td>
<td class="org-left">'Valores<sub>de</sub><sub>Base</sub><sub>Feeder</sub>{nome feeder}'</td>
<td class="org-left">'log<sub>gera</sub><sub>load</sub><sub>dss.xlsx</sub>'</td>
</tr>

<tr>
<td class="org-left">&#xa0;</td>
<td class="org-left">'Loadshapes<sub>Feeder</sub>{nome feeder}'</td>
<td class="org-left">&#xa0;</td>
</tr>
</tbody>
</table>
</div>
</div>
<div id="outline-container-orgcbb8fa9" class="outline-3">
<h3 id="orgcbb8fa9"><span class="section-number-3">3.5.</span> gera<sub>master</sub><sub>dss.py</sub></h3>
<div class="outline-text-3" id="text-3-5">
<table border="2" cellspacing="0" cellpadding="6" rules="groups" frame="hsides">


<colgroup>
<col  class="org-left" />

<col  class="org-left" />

<col  class="org-left" />
</colgroup>
<thead>
<tr>
<th scope="col" class="org-left">Função</th>
<th scope="col" class="org-left">Inputs</th>
<th scope="col" class="org-left">Outputs</th>
</tr>
</thead>
<tbody>
<tr>
<td class="org-left">gera<sub>master</sub><sub>dss.py</sub></td>
<td class="org-left">endereços:</td>
<td class="org-left">'Master<sub>sem</sub><sub>PV.dss</sub>'</td>
</tr>

<tr>
<td class="org-left">&#xa0;</td>
<td class="org-left">diretórios com elementos</td>
<td class="org-left">'logs<sub>gera</sub><sub>Masterdss.txt</sub>'</td>
</tr>

<tr>
<td class="org-left">&#xa0;</td>
<td class="org-left">diretório com loads</td>
<td class="org-left">&#xa0;</td>
</tr>

<tr>
<td class="org-left">&#xa0;</td>
<td class="org-left">diretório com loadshapes</td>
<td class="org-left">&#xa0;</td>
</tr>
</tbody>
</table>
</div>
</div>
</div>
<div id="outline-container-org5db63bf" class="outline-2">
<h2 id="org5db63bf"><span class="section-number-2">4.</span> Estrutura de diretórios</h2>
<div class="outline-text-2" id="text-4">
<div class="org-src-container">
<pre class="src src-nil">
BtM-PV-estimation/
│
├── dados/
│   ├── externos/
│   │   ├── Calculated Nodal P&amp;Q.xlsx
│   │   ├── estacao_INMET_A853_cruz_alta.csv
│   │   ├── Load_Original.dss
│   │   ├── Master_Original.dss
│   │
│   │
│   ├── inputs/
│   │   ├── carga_base/  
            ├── FeederA/
                └── FeederX_Bus_xxxx.txt

            ├── FeederB/
                └── FeederX_Bus_xxxx.txt

            ├── FeederC/
                └── FeederX_Bus_xxxx.txt

            ├── Loads_FeederA.dss
            ├── Loads_FeederB.dss
            ├── Loads_FeederC.dss
            ├── Loadshapes_FeederA.dss
            ├── Loadshapes_FeederB.dss
            ├── Loadshapes_FeederC.dss
            ├── Valores_de_Base_FeederA.csv
            ├── Valores_de_Base_FeederB.csv
            ├── Valores_de_Base_FeederC.csv

│   ├── intermediarios/  
│   │   ├── Nodal_PQ_processado.xlsx
│   │   ├── configs_do_load.xlsx

├── documentacao/


├── figuras/
    ├── pre-processament
        ├── pre-processamento
            ├── FP_1DIA_FeederA.png
            ├── FP_1DIA_FeederB.png
            ├── FP_1DIA_FeederC.png
            ├── FP_1DIA_subestacao.png
            ├── FP_total_FeederA.png 
            ├── FP_total_FeederB.png
            ├── FP_total_FeederC.png
            ├── FP_total _subestacao.png 
            ├── potencia_1DIA_FeederA
            ├── potencia_1DIA_FeederB
            ├── potencia_1DIA_FeederC
            ├── potencia_1DIA_subestacao
            ├── potencia_total_FeederA.png 
            ├── potencia_total_FeederB.png
            ├── potencia_total_FeederC.png
            ├── potencia_total_subestacao.png 



├── logs/
    ├── log_gera_load_dss.xlsx
    ├── log_processamento_Nodal_PQ.txt
    ├── log_gera_loadshapes.txt


├── __pycache__/

├── README.md  

├── scripts/  

</pre>
</div>



<p>
├──
</p>

<p>
├──
│
└──
</p>
</div>
</div>
<div id="outline-container-org8f5e133" class="outline-2">
<h2 id="org8f5e133"><span class="section-number-2">5.</span> Dependências</h2>
<div class="outline-text-2" id="text-5">
<ul class="org-ul">
<li>pandas</li>
<li>numpy</li>
<li>matplotlib</li>
</ul>
</div>
</div>
</div>
<div id="postamble" class="status">
<p class="author">Author: Matheus</p>
<p class="date">Created: 2026-05-26 ter 15:41</p>
<p class="validation"><a href="https://validator.w3.org/check?uri=referer">Validate</a></p>
</div>
</body>
</html>
